# 데이터센터 원자력 전력 공급
**정보 신선도:** 🟡  |  **최종 갱신:** 2026-04  |  **다음 갱신:** 2026-07

## 2026년 4월 현재 상태
- `Microsoft-Constellation Crane Clean Energy Center`(구 Three Mile Island Unit 1)는 `20년 PPA`(`835MW`)로 Microsoft 데이터센터 전력 수요를 매칭한다. Constellation은 `$1.6B` 투자로 `2028년` 재가동 목표이며, NRC 재인증 심사 완료 예정은 `2027년`이다. 운영 허가 연장으로 `2054년`까지 운전 가능한 구조다.
- `Amazon-Talen Susquehanna` co-location은 `300MW`에서 `480MW`로 확장하는 ISA를 FERC가 반복 거부했다. 대신 Talen은 `2025년` Susquehanna에서 `1.9GW` 장기 PPA로 전환 판매하는 방식으로 Amazon에 공급하는 구조를 제안했다. Amazon이 매입한 Cumulus 데이터센터 캠퍼스(`$650M`)는 co-located 운영을 지속 중이다.
- `Google-Kairos-TVA`: Kairos Hermes 2가 Oak Ridge에서 `50MW`(기존 `28MW`에서 업레이트)로 `2030년` 가동하며 TVA 그리드에 공급, Google 데이터센터 전력으로 매칭된다. Google과 Kairos는 `Master Plant Development Agreement`로 `2035년`까지 `500MW` 함대를 합의했다. Oak Ridge 저출력 시험로 첫 가동은 `2027년` 예정이다.
- `Amazon-X-energy Energy Northwest` 프로젝트는 Washington State Richland 부지에서 초기 `4기 320MWe`, 옵션 `960MWe`로 타당성 조사 중이다. Amazon-X-energy는 전체 `최대 5GW` 배치를 `2039년`까지 목표로 한다.
- `Meta RFP` 결과는 `2026년 1월` 3사 계약으로 귀결됐다. Vistra Perry·Davis-Besse에서 `2.1GW`, Oklo SMR에서 `1.2GW`(`2030년+` 공급 목표), TerraPower SMR은 `2032년+` 공급 목표, 총 `6GW+` 규모다.
- 대형 테크의 원전 수요는 FERC co-location 규제, NRC 운영 허가 갱신, 그리드 연계 설비 비용이 병목이다. Microsoft·Amazon·Google·Meta 4사 합산 나열된 PPA·LOI는 `12-15GW`에 달하지만, 실제 가동 전력은 `2030년` 기준 `3-5GW`대가 현실적이다.

## 공식 로드맵
| 출처 | 발표 내용 | 달성률 할인 후 전망 | 근거 |
|---|---|---|---|
| Constellation / MSFT | Crane CEC Unit 1 `2028` 재가동, 20년 PPA, `835MW` | `2028` 재가동은 가능하나 공급망 이슈로 `2028년 하반기` 또는 `2029년` 소폭 지연 가능성 | TMI Unit 1은 `2019` 경제성 이유 폐지, 연료·터빈 교체 필요 |
| Talen / AWS | `1.9GW` 장기 PPA 전환, co-location 확장은 FERC 재심 | Talen-AWS 모델은 PPA 판매 방식에 안착, 전면 co-location은 장기 쟁점 | FERC 3회 반려로 확장 경로 불확실 |
| Google / Kairos / TVA | Hermes 2 `2030` `50MW`, Master PDA로 `2035` `500MW` | Hermes 2는 Oak Ridge FOAK 학습 성공 여부에 달림 | Kairos Hermes 1 시험로 일정이 선행 근거 |
| Amazon / X-energy | `2030년대 초반` 첫 Xe-100 가동, `5GW by 2039` | `2030s 초반` 첫 호기는 현실적, 5GW는 낙관적 | TRISO 연료·FOAK 원가 변수 |
| Meta / Vistra / Oklo / TerraPower | Vistra 2.1GW 즉시, Oklo `2030+`, TerraPower `2032+` | Vistra 기존 원전 공급은 안정적, 신규 SMR 첫 가동은 `2031-2033` 실질 | Oklo·TerraPower 모두 첫 상업로 경험 없음 |
| FERC | 대형 부하 상호접속 rule `2026년 6월` 목표 | 규칙 확정 후 실제 프로젝트 재심사는 `2027+`에 집중 | Talen-AWS 선례가 규칙 설계에 영향 |

## 1년 단위 전망 (2026->2035)
| 연도 | Base 마일스톤 | 낙관 시나리오 | 지연 시나리오 | 확률 |
|---|---|---|---|---|
| 2026 | FERC co-location 1차 규칙, TMI Unit 1 재가동 준비, Meta 후속 PPA 체결 | 대형 4사 추가로 `5GW+` 신규 계약 발표 | FERC 규칙 혼란, 일부 PPA 파기 | 85% |
| 2027 | Kairos Hermes 1 시험로 가동, TMI Unit 1 재가동 직전 단계, Amazon Washington 부지 CP 신청 | 테크사 4사 각자 SMR 특정 부지 확정 | Kairos 첫 시험로 일정 지연 | 78% |
| 2028 | TMI Unit 1 상업운전 재개(`835MW`, 글로벌 AI 데이터센터 전력 수요 `2030년 ~945TWh` 경로 첫 기여), Talen-AWS 확장 ISA 재신청 | TMI가 바로 Microsoft 수요 커버 | TMI 재가동 2029로 밀림 | 62% |
| 2029 | Darlington Unit 1 가동과 연계된 온타리오 데이터센터 PPA 체결 | 캐나다가 북미 AI 데이터센터 유치 거점화 | 전력 가격 상승으로 PPA 계약 난항 | 35% |
| 2030 | Kairos Hermes 2 `50MW` 가동, Natrium `500MW` TerraPower Meta 공급 시작; AI 데이터센터 전력 수요 글로벌 `~945TWh` 도달 | FOAK 다수가 동일 연도에 성공 가동 | 첫 SMR 가동 1-2년 지연 | 30% |
| 2031 | Holtec Pioneer, Xe-100 Seadrift 가동으로 SMR 공급 누적 `1GW+` | 대형 테크 co-location 전용 SMR 실제 급전 | 가동 지연으로 대체 천연가스·재생 의존 심화 | 38% |
| 2032 | Clinch River BWRX-300 가동으로 TVA 그리드 Google 공급 본격화 | TVA 그리드가 SMR 적용 사례 누적 | TVA 프로젝트 1년 이상 지연 | 45% |
| 2033 | Amazon Washington X-energy 첫 호기 가동 | 대형 테크 4사 각각 자사 데이터센터에 SMR 전용 공급 | 일부 계약 재협상·축소 | 38% |
| 2034 | 테크 4사 합산 가동 SMR 용량 `3-5GW` | `5GW+` 실제 운전 돌입 | `2GW` 미만에 머묾 | 32% |
| 2035 | 데이터센터 전용 SMR `5-10GW`, AI 데이터센터 전력(`~1,300TWh` 글로벌)의 `10-15%` 원자력 직접 커버 | `10GW+`로 원전이 AI 전력의 `20%+` 담당 | SMR 지연·취소로 가스·재생이 더 큰 비중 | 28% |

## 물리적/구조적 한계
- 데이터센터는 `24/7` 고정 부하로 원전과 부하 성격이 맞지만, 원전 재가동·신규 건설 리드타임이 AI 수요 증가 속도보다 훨씬 길다.
- co-location은 그리드 기여분을 축소시켜 다른 소비자에게 비용 전가 우려가 크고, 이것이 FERC 반복 반려의 구조적 원인이다.
- SMR 원가와 CF(이용률) 실측이 아직 없어, 테크사 PPA 가격이 `$80-130/MWh` 수준에 형성되지만 FOAK 원가가 이를 초과할 위험이 있다.

## 기술 현실론 보정
- 낙관론 측 근거: MSFT·Amazon·Google·Meta 4사 합산 공식 PPA·LOI는 `10GW+`에 달하고, Crane CEC 재가동과 Hermes 2 가동이 `2028-2030` 구간 실제 전력 공급으로 이어진다.
- 현실론 측 반론: 계약 대비 실제 가동 용량은 `2030년` 기준 `1-3GW` 수준이고, co-location 제도가 명확해지기 전까지는 확장에 한계가 있다.
- 균형 판단: `2026-2030`은 기존 원전 재가동·연장이 대부분을 차지하고, SMR의 본격 데이터센터 공급은 `2031-2035`에 집중된다.

## 2035 전망 요약
- Base: 데이터센터 전력의 `10-15%`를 원자력이 직접 커버하고, SMR 함대 `5-10GW`가 대형 테크 4사 전용으로 가동된다.
- Upside: Part 53·GDA 간소화와 co-location 규칙 정립이 맞물리면 `2035` 데이터센터 원자력 비중이 `20%+`까지 상승한다.
- Downside: FOAK 원가·허가 지연·co-location 반려가 반복되면 원자력은 재가동 위주에 그치고, 데이터센터 증가분은 가스·재생으로 커버된다.

## 연결 문서
- [./roadmap_annual.md](./roadmap_annual.md)
- [./regulatory.md](./regulatory.md)
- [../grid/ai_optimization.md](../grid/ai_optimization.md)
- [../../09_corporate_roadmaps/energy_tech/nextera.md](../../09_corporate_roadmaps/energy_tech/nextera.md)

## 정보 출처
- Constellation `Crane Clean Energy Center` https://www.constellationenergy.com/news/2024/Constellation-to-Launch-Crane-Clean-Energy-Center-Restoring-Jobs-and-Carbon-Free-Power-to-The-Grid.html 2026-04 확인
- Utility Dive `Constellation plans 2028 restart TMI` https://www.utilitydive.com/news/constellation-three-mile-island-nuclear-power-plant-microsoft-data-center-ppa/727652/ 2026-04 확인
- Utility Dive `Talen to sell Amazon 1.9 GW from Susquehanna` https://www.utilitydive.com/news/talen-amazon-aws-susquehanna-nuclear-data-centert/750440/ 2026-04 확인
- ANS `FERC denies Talen-Amazon agreement` https://www.ans.org/news/2025-04-16/article-6937/ferc-denies-talen-amazon-agreementagain/ 2026-04 확인
- Kairos Power `Google Kairos TVA` https://kairospower.com/external_updates/google-kairos-power-tva-collaborate-to-meet-americas-growing-energy-needs 2026-04 확인
- CNBC `Google Kairos Tennessee Valley Authority` https://www.cnbc.com/2025/08/18/google-kairos-nuclear-smr-tennessee-valley-authority-tva-data-center-ai.html 2026-04 확인
- WNN `Amazon invests in X-energy` https://www.world-nuclear-news.org/articles/amazon-invests-in-x-energy-unveils-smr-project-plans 2026-04 확인
- Meta `Nuclear Energy Projects 6.6 GW` https://about.fb.com/news/2026/01/meta-nuclear-energy-projects-power-american-ai-leadership/ 2026-04 확인
- TechCrunch `Meta signs deals with three nuclear companies` https://techcrunch.com/2026/01/09/meta-signs-deals-with-three-nuclear-companies-for-6-plus-gw-of-power/ 2026-04 확인
- EIA `Data center owners turn to nuclear` https://www.eia.gov/todayinenergy/detail.php?id=63304 2026-04 확인
- FERC `large-load interconnection docket` https://www.ferc.gov/news-events/news/ferc-act-large-load-interconnection-docket-june-2026 2026-04 확인
